#   Brick 2.0 Design Notes - Early Draft

##  1. Introduction

### 1.1 Brick Schema

#.  **Brick** is an ontology for semantically describing building systems and their components, such as HVAC equipment, sensors, meters, and lighting, together with their operational, functional, and structural relationships.

#.  *Main concepts:* `brick:Equipment`, `brick:Location`, `brick:Point`, `brick:System`.

### 1.2 RealEstateCore (REC)

#.  **RealEstateCore** is an ontology for representing the broader real-estate domain, covering the physical structure and classification of buildings and spaces, as well as assets, people and organizations, ownership and leases, and data generated by building systems.

#.  *Main concepts:* `rec:Agent`, `rec:Architecture`, `rec:Asset`, `rec:Information`, `rec:PointEvent`.

### 1.3 ASHRAE Standard 223

#.  **ASHRAE Standard 223** (a.k.a. "223p") is an upcoming semantic modeling standard for representing building system information for analytics, automation, and control in a machine-readable form.

#.  *Main concepts:* `s223:Connectable` (includes `s223:Equipment`), `s223:Connection`, `s223:ConnectionPoint`, `s223:PhysicalSpace`, `s223:Property`.

##  2. Goals and Options for Brick 2.0

### 2.1 Goals

#.  &check; Have a story for compatibility with ASHRAE Standard 223

#.  &check; Bring Brick and RealEstateCore into a single cohesive ontology

#.  &check; Deal with 10 years of decisions without hindsight

### 2.2 Option 1 &ndash; "EXTEND"

#.  &mdash; Extend s223

#.  &mdash; Add new `s223:PhysicalSpace` subclasses (&larr; `rec:Architecture`)

#.  &mdash; Add new `s223:Equipment` subclasses (&larr; `brick:Equipment`)

#.  &mdash; Add new `s223:Property` subclasses (&larr; `brick:Point`)

#.  &mdash; Add new `s223:System` subclasses (&larr; `brick:System`)

#.  &mdash; Add new `s223:Concept` subclasses (&larr; `rec:Agent`, `rec:Furniture`, `rec:Information`)

### 2.3 Option 2 &ndash; "ALIGN"

#.  &mdash; Move all `brick:` and `rec:` concepts into a single namespace

#.  &mdash; Remove deprecated concepts (e.g., `brick:Collection`)

#.  &mdash; Unify overlapping concepts (e.g., `brick:feeds` and `rec:feeds`)

#.  &mdash; Clean up definitions with 10 years of hindsight

#.  &mdash; Add new connection-related concepts (`Connectable`, `ConnectionPoint`, `Connection`)

#.  &mdash; Ensure trivial convertibility to and from s223 through close alignment

#.  This document explores **Option 2**.

##  3. Branding

#.  Let's start with the basics.

### 3.1 Name

#.  Both **Brick Schema** and **RealEstateCore** have significant brand recognition that should not be discarded lightly. It would therefore make sense to keep both names alive in some way.

### 3.2 Prefix

#.  Using a new prefix rather than the established `brick:` and `rec:` makes it immediately obvious in examples and instance data whether they refer to a pre-merger ontology or the new one. As a start, this document uses the prefix `bro:` (for "Brick/REC-combined Ontology").

### 3.3 Namespace IRI

#.  This could reuse the namespace IRI from Brick or from REC or mint a new one. As a placeholder, this document uses the namespace IRI `<https://ontology.brickschema.org/2.0/#bro:>`.

    @prefix bro: <https://ontology.brickschema.org/2.0/#bro:> .

##  4. Formalism

### 4.1 SHACL

#.  SHACL shall be the primary means for defining the ontology's structure through shapes, constraints, cardinalities, etc., as well as to validate instance data.

    @prefix sh: <http://www.w3.org/ns/shacl#> .

#.  For defining the ontology's structure, we preferentially make concepts both `rdfs:Class` and `sh:NodeShape` instances (i.e., implicit class targets) with `sh:property` statements to define the applicable properties. Invariants and other validation rules can be expressed through more complex SHACL shapes.

### 4.2 OWL

#.  Ancillarily, the ontology shall be a (minimal) OWL ontology. This helps with loading the ontology into tools like Protégé and the interworking with other ontologies.

    @prefix owl: <http://www.w3.org/2002/07/owl#> .

#.  Specifically, every class is declared as an `owl:Class`, and every property is declared as `owl:DatatypeProperty`, `owl:ObjectProperty` (+ reflexive, symmetric, transitive where applicable), or `owl:AnnotationProperty`. Properties with an inverse declare it via `owl:inverseOf`. `owl:Restriction` shall be used sparingly or not at all.

### 4.3 RDF Schema

#.  The ontology uses `rdfs:Class` and `rdf:Property` for classes and properties. `rdfs:domain`, `rdfs:range`, and `rdfs:subPropertyOf` shall be used sparingly or not at all.

    @prefix rdf:  <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix xsd:  <http://www.w3.org/2001/XMLSchema#> .

### 4.4 RDF Semantics

#.  *Entailment Regime:* To determine the set of facts asserted by a graph, we assume an **RDFS Interpretation** recognizing D={ `rdf:langString`, `rdf:dirLangString`, `xsd:string`, `xsd:boolean`, `xsd:decimal`, `xsd:integer`, `xsd:double`, `xsd:float`, `xsd:date`, `xsd:time`, `xsd:dateTime`, `xsd:dateTimeStamp`, `xsd:byte`, `xsd:short`, `xsd:int`, `xsd:long`, `xsd:unsignedByte`, `xsd:unsignedShort`, `xsd:unsignedInt`, `xsd:unsignedLong`, `xsd:positiveInteger`, `xsd:nonNegativeInteger`, `xsd:negativeInteger`, `xsd:nonPositiveInteger`, `xsd:anyURI` }.

#.  All SHACL shapes and rules shall be written such that their intended semantics are independent of whether RDFS entailment has been materialized in the data graph (i.e., SHACL rules shall not rely on the presence or absence of RDFS-inferred triples).

##  5. External Ontologies

### 5.1 Brick and REC

#.  The ontology is the result of merging **Brick Schema** and **RealEstateCore**. Migrations will be provided to convert instance data using the latest releases to the new ontology. For now, the migrations are defined in a set of JSON files (from which, e.g., triples could be generated).

### 5.2 ASHRAE Standard 223

#.  In Option 2, as explored by this document, the ontology **does not** import ASHRAE Standard 223; instead, it defines its own classes that mirror the structure of 223 with the aim of keeping conversion to and from 223 trivial. This gives us more flexibility to try new things.

### 5.3 QUDT

#.  For units and quantity kinds, import [QUDT](https://qudt.org/)'s `QUDT-all-in-one-SHACL.ttl`. Consider "QUDT Core".

    @prefix qudt: <http://qudt.org/schema/qudt/> .
    @prefix qk:   <http://qudt.org/vocab/quantitykind/> .
    @prefix unit: <http://qudt.org/vocab/unit/> .

#.  Exclusively use QUDT quantity kinds (and add missing ones to QUDT if needed).

### 5.4 GeoSPARQL

#.  For all geometry needs, import [GeoSPARQL](https://opengeospatial.github.io/ogc-geosparql/).

    @prefix geo: <http://www.opengis.net/ont/geosparql#> .
    @prefix sf:  <http://www.opengis.net/ont/sf#> .

#.  This replaces all the geometry-related classes in REC.

### 5.5 Industry Foundation Classes (IFC)

#.  Regarding [IFC](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/), the conversion from [IfcSpatialElement](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSpatialElement.html) and its subtypes to building structure classes should be kept simple. This allows for easy import of data from BIM models.

##  6. Ontology Evolution

#.  Brick 2.0 needs a strategy for evolving the ontology without negatively impacting its users. This requires the concept of versions, a versioning strategy, and rules that formalize compatibility between versions.

#.  *Background:* Backward compatibility refers to the ability of a **data consumer** using a newer version to successfully interpret data produced by a **data producer** using an older version.

#.  *Background:* Forward compatibility refers to the ability of a **data consumer** using an older version to successfully interpret data produced by a **data producer** using a newer version.

### 6.1 Versioning

#.  We use [Semantic Versioning](https://semver.org/) (SemVer).

#.  The versioning format consists of three numbers (&lt;major&gt;.&lt;minor&gt;.&lt;patch&gt;) and an optional pre-release identifier (e.g., `2.0.0-alpha.1`).

#.  &mdash; A patch release occurs if the newer version is compatible with the older version and only contains trivial changes (e.g., improved descriptions).

#.  &mdash; A minor release occurs if the newer version is compatible with the older version and contains non-trivial changes (e.g., new subclasses).

#.  &mdash; A major release occurs if the newer version is not compatible with the older version.

### 6.2 Compatibility

#.  *Compatibility Rule:* We consider two versions of the ontology to be compatible if and only if, for all graphs, the set of facts obtained using the newer version is a superset of the set of facts obtained using the older version. The additional facts must not contradict the older facts (e.g., the newer version must not fail to validate instances that were valid under the older version).

#.  Under this rule, backward compatibility is guaranteed: The newer version produces all the facts the older version does, so a consumer using the newer version loses nothing from older data. Forward compatibility is only partial: A consumer using the older version can process newer data, but may not recognize concepts introduced in the newer version.

#.  Exceptions to this rule may be defined.

### 6.3 Patches

#.  Patching releases allows for changes without breaking compatibility.

#.  *Compatibility Rule:* We do not consider it to break compatibility if a patch release fixes any bugs introduced in a release with the same major and minor version, even if that changes the set of facts.

### 6.4 Deprecations

#.  Deprecating concepts allows for changes without breaking compatibility.

#.  We will keep using Brick's established deprecation mechanism: Instead of removing a concept (class, property, ...) from the graph, we add a triple stating that it is deprecated. There may be additional metadata, such as the version since when it is deprecated, a message helping users to migrate, and a suitable replacement for automatic migration (if available).

#.  Because it's an additive change, deprecating something cannot negatively impact users: The deprecation is more like a hint that the concept should no longer be referred to (for whatever reason), but the deprecated concept still exists and is fully usable.

#.  *Compatibility Rule:* We do not consider the addition, change, and removal of deprecation statements to break compatibility.

    bro:deprecatedMessage
        a owl:DatatypeProperty ;
        rdfs:label "deprecated message"@en ;
        rdfs:comment "Indicates the subject is deprecated and provides a human-readable explanation or mitigation."@en .

    bro:deprecatedSince
        a owl:DatatypeProperty ;
        rdfs:label "deprecated since"@en ;
        rdfs:comment "Indicates the subject is deprecated and provides the version in which it was deprecated."@en .

#.  The replacement is indicated via aliasing.

### 6.5 Aliasing

#.  Aliasing concepts allows for changes without breaking compatibility.

#.  OWL already has the concepts of classes and properties defined as equivalent using `owl:equivalentClass` and `owl:equivalentProperty`, respectively. (In terms of RDF Schema, the statement `:x owl:equivalentClass :y .` is equivalent to making the two statements `:x rdfs:subClassOf :y .` and `:y rdfs:subClassOf :x .`.)

#.  This can be used in conjunction with deprecations: mark a class as deprecated, define a replacement class, and make the two classes subclasses of each other, i.e., equivalent. Instances of the old class automatically become instances of the new class, and vice versa.

#.  This is also useful without deprecations and can be used to define multiple alternative IRIs for the same class or property. However, then it is no longer obvious which is the canonical "main class" in the group of equivalent classes.

#.  We use `bro:aliasClassOf` as a directed form of `owl:equivalentClass`: If `:x bro:aliasClassOf :y` then `:x` is an alias class, `:y` is the canonical class, `:x rdfs:subClassOf :y`, `:y rdfs:subClassOf :x`, and `:x owl:equivalentClass :y`.

#.  In principle, aliasing statements could be defined as transitive (e.g., if `:x bro:aliasClassOf :y` and `:y bro:aliasClassOf :z`, then it can be inferred that `:x bro:aliasClassOf :z`). However, to simplify things, if `?x bro:aliasClassOf ?y`, then there shall not be any `?y bro:aliasClassOf ?z`.

    bro:aliasClassOf
        a owl:ObjectProperty ;
        rdfs:subPropertyOf owl:equivalentClass ;
        rdfs:label "alias class of"@en ;
        rdfs:comment "Relates an alias class to its canonical class."@en ;
        rdfs:domain rdfs:Class ;
        rdfs:range rdfs:Class .

#.  *Compatibility Rule:* The addition of aliasing statements is a non-breaking change as long as the new group member is added to the ontology in the same release. The change of aliasing statements is a non-breaking change as long as the new canonical class is already a member of the group. Any other addition, change, or removal of aliasing statements is a breaking change.

#.  When a concept is an alias, any other statements about that concept shall be removed from the ontology, with the exception of any deprecation statements. As a consequence, users must be prepared to always follow aliasing statements to the canonical class first (e.g., `?x bro:aliasClassOf?/rdfs:label ?y` instead of `?x rdfs:label ?y`).

#.  *Compatibility Rule:* Removing statements about an alias is a non-breaking change.

### 6.6 Trivia

#.  *Compatibility Rule:* Changing and adding to descriptions and other human-readable information is a trivial, non-breaking change, as long as the meaning is not completely distorted. (You can't just say that your grandmother has wheels now and call her a bike.)

### 6.7 Release Process

#.  A stable release shall be preceded by at least one release candidate. A stable release shall be identical to the last release candidate and shall not be published until that release candidate has been available for at least ___ days. Any changes to the ontology during this time require a new release candidate, which restarts the review period.

#.  Other pre-release types (e.g., alpha, beta, nightly) may also be published. In this case, care must be taken to adhere to SemVer ordering: pre-release identifiers are ordered lexically, so a `nightly` release is considered newer than a `beta` release because `n` follows `b`.

##  7. Modeling Conventions

### 7.1 Naming

#.  We consistently use **PascalCase** for classes and **camelCase** for properties [3].

### 7.2 Documentation

#.  All human-readable strings are marked with a language tag. All machine-readable strings do not have a language tag.

#.  All concepts include English and Swedish labels [1].

### 7.3 Composition vs. Aggregation

#.  We cleanly distinguish composition from aggregation. Composition is expressed with `bro:hasPart`/`bro:partOf`, while aggregation is expressed with `bro:hasMember`/`bro:memberOf`.

### 7.4 Typed Collection Variance

#.  For typed collections, we need to decide whether they are **covariant** or **invariant**. For a start, they are covariant.

#.  *Background:* A typed collection restricts its member type; for example, `FruitBasket` could be defined as a collection that permits only `Fruit` members. If `Apple` is a subclass of `Fruit`, *covariance* means `AppleBasket` is a subclass of `FruitBasket` (taking a `Fruit` from an `AppleBasket` is safe), *contravariance* means `FruitBasket` is a subclass of `AppleBasket` (putting an `Apple` into a `FruitBasket` is safe), and *invariance* means that neither is a subclass of the other.

##  8. Classes Overview

#.  Here is an initial draft of a class hierarchy combining Brick, REC, and 223:

    bro:Entity                                      a owl:Class, sh:NodeShape .
        bro:PhysicalObject                          a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:Architecture                        a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:PhysicalObject             .
                bro:Building                        a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Architecture               .
                bro:OutdoorSpace                    a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Architecture               .
                bro:Storey                          a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Architecture               .
                bro:Site                            a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Architecture               .
                bro:Space                           a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Architecture               .
            bro:PhysicalEquipment                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:PhysicalObject             .
            bro:Furniture                           a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:PhysicalObject             .
        bro:InformationObject                       a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:Document                            a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:InformationObject          .
                bro:LeaseContract                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Document                   .
            bro:ExternalReference                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:InformationObject          .
                bro:BACnetExternalReference         a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:ExternalReference          .
            bro:PostalAddress                       a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:InformationObject          .
            bro:StoreyKind                          a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:InformationObject          .
        bro:Agent                                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:Person                              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Agent                      .
            bro:Organization                        a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Agent                      .
                bro:FormalOrganization              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Organization               .
                bro:OrganizationalUnit              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Organization               .
        bro:Asset                                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:Architecture                        a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Asset                      .
            bro:PhysicalEquipment                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Asset                      .
            bro:Furniture                           a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Asset                      .
        bro:Connectable                             a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:DomainSpace                         a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Connectable                .
            bro:DomainEquipment                     a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Connectable                .
            bro:Junction                            a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Connectable                .
        bro:Connection                              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
        bro:ConnectionPoint                         a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:BidirectionalConnectionPoint        a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:ConnectionPoint            .
            bro:InletConnectionPoint                a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:ConnectionPoint            .
            bro:OutletConnectionPoint               a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:ConnectionPoint            .
        bro:Collection                              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .
            bro:Apartment                           a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Campus                              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Inventory                           a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Loop                                a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Organization                        a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Portfolio                           a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Premises                            a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:RealEstate                          a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:System                              a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
            bro:Zone                                a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Collection                 .
        bro:Point                                   a owl:Class, sh:NodeShape ; rdfs:subClassOf bro:Entity                     .

##  9. Base Classes

### 9.1 Entity Class

#.  *Terminology:* "entity (noun) &ndash; something that has separate and distinct existence and objective or conceptual reality"

    bro:Entity
        sh:property 
            [ sh:path bro:name                  ;               ; sh:or ( [ sh:datatype rdf:langString ] [ sh:datatype rdf:dirLangString ] ) ] ,
            [ sh:path bro:description           ;               ; sh:or ( [ sh:datatype rdf:langString ] [ sh:datatype rdf:dirLangString ] ) ] ,

            [ sh:path bro:documentation         ;               ; sh:class bro:Document                                                      ] ,

            [ sh:path bro:hasPoint              ;               ; sh:class bro:Point                                                         ] .

    bro:name                a owl:DatatypeProperty  ; rdfs:comment "A name for a given `Entity`."                                               @en.
    bro:description         a owl:DatatypeProperty  ; rdfs:comment "A description for a given `Entity`."                                        @en.

    bro:documentation       a owl:ObjectProperty    ;                                                                                              .

    bro:hasPoint            a owl:ObjectProperty    ;                                                                                              .

### 9.2 PhysicalObject Class

    bro:PhysicalObject
        rdfs:comment "An `Entity` that occupies space and has mass."@en ;
        sh:property
            [ sh:path bro:geometry              ;               ; sh:class     geo:Geometry                     ] ,

            [ sh:path bro:area                  ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,
            [ sh:path bro:length                ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,
            [ sh:path bro:perimeterLength       ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,
            [ sh:path bro:volume                ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,
            [ sh:path bro:weight                ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] .

    bro:geometry            a owl:ObjectProperty    ; rdfs:comment "A spatial representation for a given `PhysicalObject`."                     @en.

    bro:area                a owl:DatatypeProperty  ; rdfs:comment "The area of a given `PhysicalObject` in square meters."                     @en.
    bro:length              a owl:DatatypeProperty  ; rdfs:comment "The length of a given `PhysicalObject` in meters."                          @en.
    bro:perimeterLength     a owl:DatatypeProperty  ; rdfs:comment "The length of the perimeter of a given `PhysicalObject` in meters."         @en.
    bro:volume              a owl:DatatypeProperty  ; rdfs:comment "The volume of a given `PhysicalObject` in cubic meters."                    @en.
    bro:weight              a owl:DatatypeProperty  ; rdfs:comment "The weight of a given `PhysicalObject` in kilograms."                       @en.

### 9.3 InformationObject Class

    bro:InformationObject
        rdfs:comment "An `Entity` that captures information about something."@en .

##  10. Properties/Points

#.  In Brick, REC, and 223, there are many different ways in which entities are linked to quantities &ndash; whether static (such as rated voltage or maximum operating temperature), mostly static (such as the date of the last scheduled maintenance or a serial number until the device is replaced), or dynamic (such as current operating temperature). Here is a selection.

#.  💢 *Open Issue:* Unify the different ways.

#### Brick

#.  &mdash; Static quantity in a simple statement:

    #   :x  a brick:Motor ;
    #       brick:expectedLifetime "P1Y"^^xsd:duration .

#.  &mdash; Static quantity with a unit:

    #   :x  a brick:Motor ;
    #       brick:conversionEfficiency [
    #           brick:hasUnit unit:PERCENT ;
    #           brick:value 1 ;
    #       ] .

#.  &mdash; Dynamic quantity with an external reference:

    #   :x  a brick:Motor ;
    #       brick:hasPoint [
    #           a brick:Temperature_Sensor ;
    #           ref:hasExternalReference [
    #               a ref:BACnetReference ;
    #               ...
    #           ]
    #       ] .

#.  &mdash; Dynamic quantity as a REC observation:

    #   :x  a brick:Motor ;
    #       brick:hasPoint :y .
    #
    #   :y  a brick:Temperature_Sensor ;
    #       brick:lastKnownValue [
    #           a rec:TemperatureObservation ;
    #           rec:sourcePoint :y ;
    #           rec:timestamp "2026-09-17T12:00:00Z"^^xsd:dateTime ;
    #           rec:value 50 ;
    #           brick:timestamp "2026-09-17T12:00:00Z"^^xsd:dateTime ;
    #           brick:value 50 ;
    #       ] .

#### RealEstateCore

#.  &mdash; Static quantity in a simple statement:

    #   :x  a rec:Asset ;
    #       rec:weight 5.0 .

#.  &mdash; Static quantity with an extra step:

    #   :x  a rec:Stadium ;
    #       rec:capacity [
    #           rec:seatingCapacity 42100
    #       ] .

#.  &mdash; Static quantity with a Brick value:

    #   :x  a rec:Building ;
    #       brick:yearBuilt [
    #           brick:value 2016 ;
    #       ] .

#.  &mdash; Dynamic quantity in a simple statement:

    #   :x  a rec:SensorEquipment ;
    #       rec:wifiSignalStrength 100 .

#### 223

#.  &mdash; Static quantity with a unit:

    #   :x  a s223:Motor ;
    #       s223:hasProperty [
    #           a s223:QuantifiableProperty ;
    #           s223:hasAspect s223:Aspect-Rated ;
    #           qudt:hasQuantityKind qk:Voltage ;
    #           qudt:hasUnit unit:V ;
    #           qudt:isDeltaQuantity false ;
    #           qudt:quantityValue [
    #               a qudt:QuantityValue ;
    #               qudt:hasUnit unit:V ;
    #               qudt:value 240 ;
    #           ]
    #       ] .

#.  &mdash; Dynamic quantity with an external reference:

    #   :x  a s223:Motor ;
    #       s223:hasProperty [
    #           a s223:QuantifiableObservableProperty ;
    #           qudt:hasQuantityKind qk:Temperature ;
    #           qudt:hasUnit unit:DEG_C ;
    #           s223:hasExternalReference [
    #               a s223:BACnetExternalReference ;
    #               ...
    #           ]
    #       ] .

#### QUDT

#.  &mdash; Quantity in QUDT:

    #   :x  a :Motor ;
    #       qudt:quantity [
    #           a qudt:Quantity ;
    #           qudt:hasQuantityKind qk:Temperature ;
    #           qudt:isDeltaQuantity false ;
    #           qudt:quantityValue [
    #               a qudt:QuantityValue ;
    #               qudt:hasUnit unit:DEG_C ;
    #               qudt:value 50 ;
    #           ]
    #       ] .

### 10.1 Point Class

    bro:Point
        sh:property
            [ sh:path bro:hasPoint              ; sh:maxCount 0 ;                                               ] .

##  11. Locations

#.  Some locations are demarcated by physical boundaries (such as rooms), while others are defined logically (such as lighting zones). Brick and REC previously defined these within the same hierarchy. We are changing this and cleanly separating physical locations from logical locations.

### 11.1 Architecture Class

    bro:Architecture
        rdfs:comment "A `PhysicalObject` that forms part of the built environment and is an `Asset` to a person or organization."@en ;
        sh:property
            [ sh:path bro:encloses              ;               ; sh:class     bro:DomainSpace                  ] ,

            [ sh:path bro:address               ;               ; sh:class     bro:PostalAddress                ] ,

            [ sh:path bro:architectedBy         ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:constructedBy         ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:operatedBy            ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:ownedBy               ;               ; sh:class     bro:Agent                        ] ,

            [ sh:path bro:grossArea             ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,
            [ sh:path bro:netArea               ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,
            [ sh:path bro:rentableArea          ; sh:maxCount 1 ; sh:datatype  xsd:double                       ] ,

            [ sh:path bro:maximumOccupancy      ; sh:maxCount 1 ; sh:datatype  xsd:integer                      ] ,
            [ sh:path bro:seatingCapacity       ; sh:maxCount 1 ; sh:datatype  xsd:integer                      ] .

    bro:address             a owl:ObjectProperty    ;                                                                                              .

    bro:architectedBy       a owl:ObjectProperty    ;                                                                                              .
    bro:constructedBy       a owl:ObjectProperty    ;                                                                                              .
    bro:operatedBy          a owl:ObjectProperty    ;                                                                                              .

    bro:grossArea           a owl:DatatypeProperty  ; rdfs:comment "The total gross area of a given `Architecture` in square meters."           @en.
    bro:netArea             a owl:DatatypeProperty  ; rdfs:comment "The total net area of a given `Architecture` in square meters."             @en.
    bro:rentableArea        a owl:DatatypeProperty  ; rdfs:comment "The total rentable area of a given `Architecture` in square meters."        @en.

    bro:maximumOccupancy    a owl:DatatypeProperty  ; rdfs:comment "The maximum number of people that can occupy a given `Architecture`."       @en.
    bro:seatingCapacity     a owl:DatatypeProperty  ; rdfs:comment "The maximum number of people that can be seated in a given `Architecture`." @en.

#.  The subclasses are are aligned with IFC:

#.  &mdash; [IfcSite](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSite.html)                     COMPLEX (site complex)            &rarr; n/a                          <br>
#.  &mdash; [IfcSite](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSite.html)                     ELEMENT (site)                    &rarr; `bro:Site`                   <br>
#.  &mdash; [IfcSite](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSite.html)                     PARTIAL (site section)            &rarr; n/a                          <br>
#.  &mdash; [IfcBuilding](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcBuilding.html)             COMPLEX (building complex)        &rarr; n/a                          <br>
#.  &mdash; [IfcBuilding](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcBuilding.html)             ELEMENT (building)                &rarr; `bro:Building`               <br>
#.  &mdash; [IfcBuilding](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcBuilding.html)             PARTIAL (building section)        &rarr; n/a                          <br>
#.  &mdash; [IfcBuildingStorey](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcBuildingStorey.html) COMPLEX (building storey complex) &rarr; n/a                          <br>
#.  &mdash; [IfcBuildingStorey](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcBuildingStorey.html) ELEMENT (building storey)         &rarr; `bro:Storey`                 <br>
#.  &mdash; [IfcBuildingStorey](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcBuildingStorey.html) PARTIAL (partial building storey) &rarr; n/a                          <br>
#.  &mdash; [IfcSpace](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSpace.html)                   COMPLEX (space group)             &rarr; n/a                          <br>
#.  &mdash; [IfcSpace](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSpace.html)                   ELEMENT (space)                   &rarr; `bro:Space`                  <br>
#.  &mdash; [IfcSpace](https://standards.buildingsmart.org/IFC/DEV/IFC4_3/HTML/lexical/IfcSpace.html)                   PARTIAL (partial space)           &rarr; n/a                          <br>

#.  💢 *Open Issue:* In REC, there is `rec:SubBuilding`/`rec:Wing` for partial buildings, but there is no vocabulary for partial sites, partial floors, or partial spaces. Should those be added?

#.  💢 *Open Issue:* In IFC, there are also site complexes, building complexes, storey complexes, and space groups. Should those be added?

### 11.2 Building Class

#.  REC has been providing a taxonomy for building types that consists of five elements: `rec:Hospital`, `rec:School`, `rec:ShoppingMall`, `rec:Stadium`, and `rec:VirtualBuilding`.

#.  There are other taxonomies that provide a more comprehensive set, such as the [Energy Star Property Types taxonomy](https://www.energystar.gov/buildings/benchmark/understand-metrics/property-types) or the [Swedish Tax Agency's (Skatteverket) Building Types (Byggnadstyper) taxonomy](https://www4.skatteverket.se/rattsligvagledning/edition/2026.14/408769.html).

#.  💢 *Open Issue:* Significantly extend the taxonomy in Brick 2.0 (e.g., by copying from Energy Star and/or Skatteverket) or allow users to choose the most appropriate taxonomy and provide the predicates for them (instead of defining a comprehensive taxonomy ourselves)?

    @prefix energystar: <https://portfoliomanager.energystar.gov/pm/glossary#> .
    @prefix ex:         <https://example.org/byggnadstyper/> .

    bro:Building
        sh:property
            [ sh:path bro:energyStarPropertyType ; sh:maxCount 1 ; sh:class energystar:PropertyType             ] ,
            [ sh:path bro:byggnadstyp            ; sh:maxCount 1 ; sh:class ex:Byggnadstyp                      ] .

    bro:energyStarPropertyType
        a owl:AnnotationProperty ;
        rdfs:comment "An [Energy Star Property Type](https://www.energystar.gov/buildings/benchmark/understand-metrics/property-types) indicating a single, primary use of a given `Building`."@en .

    bro:byggnadstyp
        a owl:AnnotationProperty ;
        rdfs:comment "The type of a `Building` according to the Swedish Tax Agency's classification of building types ([Byggnadstyper](https://www4.skatteverket.se/rattsligvagledning/edition/2026.14/408769.html))."@en .

### 11.3 Storey Class

#.  REC has been providing a taxonomy for storeys that consists of three elements: `rec:BasementLevel`, `rec:MezzanineLevel`, and `rec:RoofLevel`.

#.  Here are a few more kinds of storeys:

    bro:Storey
        sh:property
            [ sh:path bro:storeyKind             ; sh:maxCount 1 ; sh:class     bro:StoreyKind                  ] .

    bro:StoreyKind
        rdfs:comment "A classification of a `Storey`, such as basement, ground floor, upper floor, attic, or mezzanine."@en .

    bro:storeyKind
        a owl:AnnotationProperty ;
        rdfs:comment "The kind of a given `Storey` (e.g., basement, ground floor, upper floor)."@en .

    bro:Basement        a bro:StoreyKind ; rdfs:label "Basement"@en      ; rdfs:comment "Below ground level."@en                              .
    bro:LowerGround     a bro:StoreyKind ; rdfs:label "Lower Ground"@en  ; rdfs:comment "Partially below or at ground level."@en              .
    bro:Ground          a bro:StoreyKind ; rdfs:label "Ground"@en        ; rdfs:comment "Principal ground level."@en                          .
    bro:Mezzanine       a bro:StoreyKind ; rdfs:label "Mezzanine"@en     ; rdfs:comment "Intermediate partial level between main storeys."@en .
    bro:UpperFloor      a bro:StoreyKind ; rdfs:label "Upper Floor"@en   ; rdfs:comment "Floor above the ground level."@en                    .
    bro:Attic           a bro:StoreyKind ; rdfs:label "Attic"@en         ; rdfs:comment "Space or storey directly below the roof."@en         .
    bro:Penthouse       a bro:StoreyKind ; rdfs:label "Penthouse"@en     ; rdfs:comment "Occupied structure at or above roof level."@en       .
    bro:RoofLevel       a bro:StoreyKind ; rdfs:label "Roof Level"@en    ; rdfs:comment "Roof-access or service level."@en                    .

### 11.4 Space and OutdoorSpace Class

#.  REC offers a more extensive taxonomy for room types than for building types. Nevertheless, other taxonomies could also be permitted in Brick 2.0, either additionally or as a replacement. For example, [Uniclass](https://uniclass.thenbs.com/) is available under a Creative Commons license and provides [a comprehensive taxonomy for spaces and locations](https://uniclass.thenbs.com/taxon/sl).

    bro:Space
        sh:property
            [ sh:path bro:uniclassClassification ; sh:maxCount 1 ; sh:datatype  xsd:string                      ] .

    bro:OutdoorSpace
        sh:property
            [ sh:path bro:uniclassClassification ; sh:maxCount 1 ; sh:datatype  xsd:string                      ] .

    bro:uniclassClassification
        a owl:DatatypeProperty ;
        rdfs:comment "A [Uniclass Spaces/Locations code](https://uniclass.thenbs.com/taxon/sl) indicating the primary use of a given `Space` or `OutdoorSpace` (e.g., \"SL_20_15_61\" for open-plan offices)." .

### 11.5 Domain Spaces

#.  A "domain space" (`s223:DomainSpace`) sits conceptually between physical locations (`s223:PhysicalSpace`) and logical locations (`s223:Zone`): they are physically connectable (`s223:Connectable`) but not demarcated by physical boundaries; they are logically defined regions contained in physical locations.

#.  💢 *Open Issue:* Should `DomainSpace` be adopted?

### 11.6 Zones

#.  Zones are collections of `DomainSpace`.

##  12. Assets

### 12.1 Equipment and its Function

#.  *Terminology:* "function (noun) &ndash; the action for which a person or thing is specially fitted or used or for which a thing exists"

#.  What a thing physically *is* and what it *does* don't always line up one-to-one.

#.  &mdash; What it is, where it is, its asset tag, serial number, model number, and manufacturer are important for asset management, work orders, etc.

#.  &mdash; What it does, what it measures, what it actuates, and how it functionally relates to other things are important for building automation, fault diagnostics, etc.

#.  A single piece of equipment may realize one or several functions (such as a multifunction device that both prints and scans), and a single function may in turn be realized jointly by several pieces of equipment.

#.  💢 *Open Issue:* Should this distinction be made? For example, we could say that a `MultifunctionDevice` has the functions `Print`, `Copy`, and `Scan`. Or do we say that a `MultifunctionDevice` is physically composed of a `Printer`, `Copier`, and `Scanner`, even though these are not actually distinct physical parts of it?

### 12.2 Asset Class

    bro:Asset
        rdfs:comment "An `Entity` that is of value to a person, organization, or other entity, whether tangible or intangible."@en ;
        sh:property
            [ sh:path bro:assetTag              ;               ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:modelNumber           ;               ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:serialNumber          ;               ; sh:datatype  xsd:string                       ] ,

            [ sh:path bro:commissionedBy        ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:installedBy           ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:manufacturedBy        ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:ownedBy               ;               ; sh:class     bro:Agent                        ] ,
            [ sh:path bro:servicedBy            ;               ; sh:class     bro:Agent                        ] ,

            [ sh:path bro:commissioningDate     ; sh:maxCount 1 ; sh:datatype  xsd:date                         ] ,
            [ sh:path bro:installationDate      ; sh:maxCount 1 ; sh:datatype  xsd:date                         ] ,
            [ sh:path bro:turnoverDate          ; sh:maxCount 1 ; sh:datatype  xsd:date                         ] ,

            [ sh:path bro:initialCost           ; sh:maxCount 1 ;                                               ] ,
            [ sh:path bro:maintenanceInterval   ;               ; sh:datatype  xsd:duration                     ] .

    bro:assetTag            a owl:DatatypeProperty  ;                                           .
    bro:modelNumber         a owl:DatatypeProperty  ;                                           .
    bro:serialNumber        a owl:DatatypeProperty  ;                                           .

    bro:commissionedBy      a owl:ObjectProperty    ;                                           .
    bro:installedBy         a owl:ObjectProperty    ;                                           .
    bro:manufacturedBy      a owl:ObjectProperty    ;                                           .
    bro:ownedBy             a owl:ObjectProperty    ; owl:inverseOf bro:owns                    .
    bro:servicedBy          a owl:ObjectProperty    ;                                           .

    bro:commissioningDate   a owl:DatatypeProperty  ;                                           .
    bro:installationDate    a owl:DatatypeProperty  ;                                           .
    bro:turnoverDate        a owl:DatatypeProperty  ;                                           .

    bro:initialCost         a owl:DatatypeProperty  ;                                           .
    bro:maintenanceInterval a owl:DatatypeProperty  ;                                           .

### 12.3 PhysicalEquipment Class

    bro:PhysicalEquipment
        rdfs:comment "A `PhysicalObject` that provides a technical function in the built environment (e.g., heating, cooling, ventilation) and is an `Asset` to a person or organization."@en ;
        sh:property
            [ sh:path bro:encloses              ;               ; sh:class     bro:DomainEquipment              ] ,

            [ sh:path bro:ipAddress             ;               ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:macAddress            ;               ; sh:datatype  xsd:string                       ] .

    bro:ipAddress           a owl:DatatypeProperty  ;                                           .
    bro:macAddress          a owl:DatatypeProperty  ;                                           .

### 12.4 DomainEquipment Class

#.  `DomainEquipment` is to `PhysicalEquipment` and `System` as a `DomainSpace` is to `PhysicalSpace` and `Zone`.

### 12.5 System Class

#.  Systems are collections of `DomainEquipment`.

### 12.6 Furniture Class

    bro:Furniture
        rdfs:comment "A `PhysicalObject` that provides a non-technical function in the built environment (e.g., comfort, decoration, storage) and is an `Asset` to a person or organization."@en .

##  13. Connections

#.  Connections are modeled after 223.

### 13.1 Relations

#.  &bull; `Connectable` &ndash;*connected*&rarr; `Connectable` <br>
#.  &bull; `Connectable` &larr;*connected*&ndash; `Connectable`

    bro:connected           a owl:SymmetricProperty ;                                           .

#.  &bull; `Connectable` &ndash;*connectedTo*&rarr; `Connectable` (replaces `brick:feeds`/`rec:feeds`) <br>
#.  &bull; `Connectable` &larr;*connectedFrom*&ndash; `Connectable`

    bro:connectedTo         a owl:ObjectProperty    ; owl:inverseOf bro:connectedFrom           .
    bro:connectedFrom       a owl:ObjectProperty    ; owl:inverseOf bro:connectedTo             .

#.  &bull; `Connectable` &ndash;*connectedThrough*&rarr; `Connection` &ndash;*connectsTo*&rarr; `Connectable` <br>
#.  &bull; `Connectable` &larr;*connectsFrom*&ndash; `Connection` &larr;*connectedThrough*&ndash; `Connectable`

    bro:connectedThrough    a owl:ObjectProperty    ;                                           .
    bro:connectsFrom        a owl:ObjectProperty    ;                                           .
    bro:connectsTo          a owl:ObjectProperty    ;                                           .

#.  &bull; `Connectable` &ndash;*hasConnectionPoint*&rarr; `ConnectionPoint` &ndash;*connectsThrough*&rarr; `Connection` &ndash;*connectsAt*&rarr; `ConnectionPoint` &ndash;*isConnectionPointOf*&rarr; `Connectable` <br>
#.  &bull; `Connectable` &larr;*isConnectionPointOf*&ndash; `ConnectionPoint` &larr;*connectsAt*&ndash; `Connection` &larr;*connectsThrough*&ndash; `ConnectionPoint` &larr;*hasConnectionPoint*&ndash; `Connectable`

    bro:hasConnectionPoint  a owl:ObjectProperty    ; owl:inverseOf bro:isConnectionPointOf     .
    bro:isConnectionPointOf a owl:ObjectProperty    ; owl:inverseOf bro:hasConnectionPoint      .

    bro:connectsAt          a owl:ObjectProperty    ; owl:inverseOf bro:connectsThrough         .
    bro:connectsThrough     a owl:ObjectProperty    ; owl:inverseOf bro:connectsAt              .

#.  &bull; `ConnectionPoint` &ndash;mapsTo&rarr; `ConnectionPoint`

    bro:mapsTo              a owl:ObjectProperty    .

### 13.2 Connectable Class

    bro:Connectable
        rdfs:comment "An `Entity` that can be physically connected to another connectable entity."@en ;
        sh:property
            [ sh:path bro:connected             ;               ; sh:class     bro:Connectable                  ] ,

            [ sh:path bro:connectedTo           ;               ; sh:class     bro:Connectable                  ] ,
            [ sh:path bro:connectedFrom         ;               ; sh:class     bro:Connectable                  ] ,

            [ sh:path bro:connectedThrough      ;               ; sh:class     bro:Connection                   ] ,

            [ sh:path bro:hasConnectionPoint    ;               ; sh:class     bro:ConnectionPoint              ] .

### 13.3 Connection Class

    bro:Connection
        rdfs:comment "An `Entity` that represents the existence of a physical connection between two or more connectable entities."@en ;
        sh:property
            [ sh:path bro:connectsTo            ;               ; sh:class     bro:Connectable                  ] ,
            [ sh:path bro:connectsFrom          ;               ; sh:class     bro:Connectable                  ] ,

            [ sh:path bro:connectsAt            ;               ; sh:class     bro:ConnectionPoint              ] .

### 13.4 ConnectionPoint Class

    bro:ConnectionPoint
        rdfs:comment "An `Entity` that represents the ability of a connectable entity to be physically connected to another entity."@en ;
        sh:property
            [ sh:path bro:connectsThrough       ; sh:maxCount 1 ; sh:class     bro:Connection                   ] ,
            [ sh:path bro:isConnectionPointOf   ; sh:maxCount 1 ; sh:class     bro:Connectable                  ] ,

            [ sh:path bro:mapsTo                ; sh:maxCount 1 ; sh:class     bro:ConnectionPoint              ] .

    bro:BidirectionalConnectionPoint
        sh:property
            [ sh:path bro:mapsTo                ;               ; sh:class     bro:BidirectionalConnectionPoint ] .

    bro:InletConnectionPoint
        sh:property
            [ sh:path bro:mapsTo                ;               ; sh:class     bro:InletConnectionPoint         ] .

    bro:OutletConnectionPoint
        sh:property
            [ sh:path bro:mapsTo                ;               ; sh:class     bro:OutletConnectionPoint        ] .

##  14. Agents

### 14.1 Agent Class

    bro:Agent
        rdfs:comment "An `Entity` that can act on behalf of itself or others, such as a person, organization, or software agent."@en ;
        sh:property
            [ sh:path bro:owns                  ;               ; sh:class     bro:Asset                        ] .

    bro:owns                a owl:ObjectProperty    ; owl:inverseOf bro:ownedBy                 .

### 14.2 Person Class

### 14.3 Organization Class

#.  This is aligned with the [W3C Organization Ontology](https://www.w3.org/TR/vocab-org/).

### 14.4 PostalAddress Class

    bro:PostalAddress
        sh:property
            [ sh:path bro:name                  ; sh:maxCount 0 ;                                               ] ,
            [ sh:path bro:description           ; sh:maxCount 0 ;                                               ] ,
            [ sh:path bro:addressLine1          ; sh:maxCount 1 ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:addressLine2          ; sh:maxCount 1 ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:city                  ; sh:maxCount 1 ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:postalCode            ; sh:maxCount 1 ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:region                ; sh:maxCount 1 ; sh:datatype  xsd:string                       ] ,
            [ sh:path bro:country               ; sh:maxCount 1 ; sh:datatype  xsd:string                       ] .

    bro:addressLine1        a owl:DatatypeProperty  ; rdfs:comment "The first line of a given `PostalAddress`."                                 @en.
    bro:addressLine2        a owl:DatatypeProperty  ; rdfs:comment "The second line of a given `PostalAddress`."                                @en.
    bro:city                a owl:DatatypeProperty  ; rdfs:comment "The city specified by a given `PostalAddress`."                             @en.
    bro:postalCode          a owl:DatatypeProperty  ; rdfs:comment "The postal code specified by a given `PostalAddress`."                      @en.
    bro:region              a owl:DatatypeProperty  ; rdfs:comment "The region, state, or province specified by a given `PostalAddress`."       @en.
    bro:country             a owl:DatatypeProperty  ; rdfs:comment "The country specified by a given `PostalAddress`."                          @en.

#.  *Note:* `bro:name` would be providing a name for the postal address itself, not the name of the recipient. To avoid confusion, giving a postal address a name is forbidden.

##  15. Composition

### 15.1 hasPart

    bro:hasPart
        a owl:ObjectProperty, owl:InverseFunctionalProperty ;
        owl:inverseOf bro:partOf ;
        rdfs:comment "Relates a whole to an entity that is a part of it."@en .

    bro:PhysicalObject                  sh:property [ sh:path bro:hasPart   ;               ; sh:class bro:PhysicalObject        ] .
    bro:Organization                    sh:property [ sh:path bro:hasPart   ;               ; sh:class bro:Organization          ] .

    bro:Site                            sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:Building           ] [ sh:class bro:OutdoorSpace      ] ) ] .
    bro:Building                        sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:Storey             ] [ sh:class bro:OutdoorSpace      ] ) ] .
    bro:Storey                          sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:Space              ] [ sh:class bro:OutdoorSpace      ] ) ] .
    bro:Space                           sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:Furniture          ] [ sh:class bro:PhysicalEquipment ] ) ] .
    bro:OutdoorSpace                    sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:Furniture          ] [ sh:class bro:PhysicalEquipment ] ) ] .
    bro:Furniture                       sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:Furniture          ] [ sh:class bro:PhysicalEquipment ] ) ] .
    bro:PhysicalEquipment               sh:property [ sh:path bro:hasPart   ;               ; sh:or ( [ sh:class bro:PhysicalEquipment  ]                                    ) ] .

### 15.2 partOf

    bro:partOf
        a owl:ObjectProperty, owl:FunctionalProperty ;
        owl:inverseOf bro:hasPart ;
        rdfs:comment "Relates an entity to the whole of which it is a part."@en .

    bro:PhysicalObject                  sh:property [ sh:path bro:partOf    ; sh:maxCount 1 ; sh:class bro:PhysicalObject        ] .
    bro:Organization                    sh:property [ sh:path bro:partOf    ; sh:maxCount 1 ; sh:class bro:Organization          ] .

    bro:Site                            sh:property [ sh:path bro:partOf    ; sh:maxCount 0 ] .
    bro:Building                        sh:property [ sh:path bro:partOf    ;               ; sh:or ( [ sh:class bro:Site               ]                                                                                            ) ] .
    bro:Storey                          sh:property [ sh:path bro:partOf    ;               ; sh:or ( [ sh:class bro:Building           ]                                                                                            ) ] .
    bro:Space                           sh:property [ sh:path bro:partOf    ;               ; sh:or ( [ sh:class bro:Storey             ]                                                                                            ) ] .
    bro:OutdoorSpace                    sh:property [ sh:path bro:partOf    ;               ; sh:or ( [ sh:class bro:Site               ] [ sh:class bro:Building ] [ sh:class bro:Storey       ]                                    ) ] .
    bro:Furniture                       sh:property [ sh:path bro:partOf    ;               ; sh:or ( [ sh:class bro:Furniture          ] [ sh:class bro:Space    ] [ sh:class bro:OutdoorSpace ]                                    ) ] .
    bro:PhysicalEquipment               sh:property [ sh:path bro:partOf    ;               ; sh:or ( [ sh:class bro:Furniture          ] [ sh:class bro:Space    ] [ sh:class bro:OutdoorSpace ] [ sh:class bro:PhysicalEquipment ] ) ] .

##  16. Collections

    bro:Collection
         rdfs:comment "A grouping of entities and/or other collections for some purpose.\n\nWhere applicable, use a more specific subclass to indicate the purpose of the grouping; create a new subclass when an appropriate one does not exist."@en .

### 16.1 hasMember

    bro:hasMember
        a owl:ObjectProperty ;
        owl:inverseOf bro:memberOf ;
        rdfs:comment "Relates a collection to an entity that is a member of it."@en .

    bro:Collection                      sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Entity             ] [ sh:class bro:Collection        ] ) ] .

    bro:Apartment                       sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Space              ]                                    ) ] .
    bro:Campus                          sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Architecture       ]                                    ) ] .
    bro:Inventory                       sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Asset              ] [ sh:class bro:Inventory         ] ) ] .
    bro:Loop                            sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Connection         ]                                    ) ] .
    bro:Organization                    sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Agent              ]                                    ) ] .
    bro:Portfolio                       sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Architecture       ] [ sh:class bro:Portfolio         ] ) ] .
    bro:Premises                        sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Architecture       ]                                    ) ] .
    bro:RealEstate                      sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:Architecture       ]                                    ) ] .
    bro:System                          sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:DomainEquipment    ] [ sh:class bro:System            ] ) ] .
    bro:Zone                            sh:property [ sh:path bro:hasMember ;               ; sh:or ( [ sh:class bro:DomainSpace        ] [ sh:class bro:Zone              ] ) ] .

### 16.2 memberOf

    bro:memberOf
        a owl:ObjectProperty ;
        owl:inverseOf bro:hasMember ;
        rdfs:comment "Relates an entity to a collection of which it is a member."@en .

    bro:Agent                           sh:property [ sh:path bro:memberOf  ;               ; sh:class bro:Organization          ] .
    bro:Entity                          sh:property [ sh:path bro:memberOf  ;               ; sh:class bro:Collection            ] .

##  17. Ontology

    <https://ontology.brickschema.org/2.0/>
        a owl:Ontology ;
        owl:versionInfo "2.0.0-alpha.7" .

##  18. References

### 18.1 Design Inputs

#.  [1] @PeteHart, [REC 5 Ontology Translation Principles and Methodology](https://github.com/RealEstateCore/rec-5/blob/main/docs/ontology-principles.pdf), 2026-01-30.

#.  [2] @PeteHart, [REC 5: Breaking Changes and Semantic Incompatibilities](https://github.com/RealEstateCore/rec-5/blob/main/docs/rec5-breaking-changes.pdf), 2026-01-30.

#.  [3] @jbkoh, [lets use pascal case](https://github.com/BrickSchema/Brick2-specification-drafting/pull/3), 2026-05-14.

#.  [4] @ektrah, [Initial wish list for Brick 2.0](https://github.com/BrickSchema/Brick2-specification-drafting/pull/1), 2025-10-09.

### 18.2 Specifications

#.  W3C, [RDF 1.2 Concepts and Abstract Data Model](https://w3c.github.io/rdf-concepts/spec/), Editor's Draft, 2026.

#.  W3C, [RDF 1.2 Schema](https://w3c.github.io/rdf-schema/spec/), Editor's Draft, 2026.

#.  W3C, [RDF 1.2 Semantics](https://w3c.github.io/rdf-semantics/spec/), Editor's Draft, 2026.
